<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="description" content="Data Center Mechanical Design Kickoff — browser-based document intake, design basis, system strategy, equipment schedules and preliminary cooling, airflow, chilled-water and pump calculations.">
<title>Data Center Mechanical Design | Document Intake & Engineering Kickoff</title>
<style>
:root{--ink:#17252e;--muted:#60717b;--line:#d9e2e6;--bg:#f3f6f7;--panel:#fff;--teal:#087e80;--tealbg:#e5f4f3;--amber:#9a5b00;--amberbg:#fff4df;--red:#a52d32;--redbg:#fff0ef;--bluebg:#edf4fb}
*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font:14px/1.5 system-ui,-apple-system,"Segoe UI",sans-serif}header{background:#122b36;color:white;padding:26px max(20px,calc((100% - 1320px)/2))}.eyebrow{color:#9ed6d2;text-transform:uppercase;letter-spacing:.13em;font-size:11px;font-weight:800}h1{font-size:clamp(25px,3vw,36px);line-height:1.1;margin:8px 0}.sub{max-width:920px;color:#d0e0e4}main{max-width:1320px;margin:22px auto;padding:0 18px 50px}.toolbar,.tabs,.actions{display:flex;gap:8px;flex-wrap:wrap;align-items:center;margin-bottom:14px}button{border:1px solid var(--line);background:white;color:var(--ink);padding:9px 13px;border-radius:9px;font-weight:700;cursor:pointer}button.primary{background:var(--teal);border-color:var(--teal);color:white}button.active{background:var(--tealbg);border-color:#8bc9c4;color:#075c5e}.panel{background:var(--panel);border:1px solid var(--line);border-radius:14px;padding:18px;margin-bottom:15px;box-shadow:0 7px 24px #18313b0a}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px}.three{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px}.field{margin-bottom:11px}.field label{display:block;font-size:12px;font-weight:800;color:#52636c;margin-bottom:4px}input,select,textarea{width:100%;padding:9px 10px;border:1px solid #cbd6dc;border-radius:8px;background:white;color:var(--ink);font:inherit}textarea{min-height:72px}h2{font-size:19px;margin:0 0 12px}h3{font-size:15px;margin:0 0 7px}.muted,.hint{color:var(--muted)}.hint{font-size:12px}.notice{padding:12px 14px;border-radius:10px;background:var(--bluebg);border:1px solid #d7e5f3;color:#234f78;margin:10px 0}.warn{background:var(--amberbg);border-color:#efdfbd;color:#754700}.danger{background:var(--redbg);border-color:#efd0cf;color:#8b292e}.success{background:var(--tealbg);border-color:#c6e8e5;color:#075c5e}.drop{border:2px dashed #aebfc7;border-radius:12px;padding:24px;text-align:center;background:#fafcfc}.drop.drag{border-color:var(--teal);background:var(--tealbg)}.doc{border:1px solid var(--line);border-radius:10px;padding:11px;margin:8px 0}.dochead{display:flex;justify-content:space-between;gap:10px;align-items:center}.tag{font-size:10px;text-transform:uppercase;font-weight:800;border-radius:20px;padding:3px 7px;background:#edf1f3;color:#53636b}.tag.good{background:var(--tealbg);color:#075c5e}.tag.review{background:var(--amberbg);color:#805000}.tag.bad{background:var(--redbg);color:#8b292e}.mapping{display:grid;grid-template-columns:minmax(170px,1fr) minmax(180px,1fr) minmax(170px,1.5fr);gap:8px;padding:8px 0;border-top:1px solid #edf1f3;align-items:center}.mapping input,.mapping select{font-size:12px;padding:7px}.tabs button{font-size:13px}.tab{display:none}.tab.show{display:block}.metric{padding:12px;border:1px solid var(--line);border-radius:10px}.metric strong{display:block;font-size:23px}.check{border-top:1px solid #edf1f3;padding:10px 0}.check label{display:flex;gap:8px;align-items:flex-start}.check input{width:auto;margin-top:4px}.table{width:100%;border-collapse:collapse;font-size:13px}.table td,.table th{border-bottom:1px solid #e8eef0;text-align:left;padding:8px;vertical-align:top}.table th{color:#50616a;font-size:11px;text-transform:uppercase}.small{font-size:12px}.footer{font-size:12px;color:var(--muted);border-top:1px solid var(--line);padding-top:12px;margin-top:18px}@media(max-width:800px){.grid,.three{grid-template-columns:1fr}.mapping{grid-template-columns:1fr}.dochead{align-items:flex-start;flex-direction:column}}@media print{.toolbar,.tabs,.actions,button,.drop{display:none!important}body{background:white}.panel{box-shadow:none;break-inside:avoid}header{background:white;color:black;padding:10px}.sub{color:#333}main{padding:0}}

.version{display:inline-block;margin-top:12px;background:#ffffff22;border:1px solid #ffffff44;color:#d0e0e4;border-radius:20px;padding:4px 10px;font-size:12px;font-weight:700}
.privacy{background:#edf4fb;border-color:#d7e5f3;color:#234f78}
.tablewrap{overflow-x:auto}
@media(max-width:800px){header{padding:20px}.toolbar button{flex:1 1 46%}button{padding:11px 13px}h2{font-size:17px}.mapping input,.mapping select{width:100%}}
</style>
</head>
<body>
<header><div class="eyebrow">Mission-critical facilities · Mechanical discipline only</div><h1>Data Center Mechanical Design Kickoff</h1><div class="sub">A document-led mechanical engineering workspace. Upload architect / owner deliverables, extract searchable text and schedules in your browser, review suggested values, then build a traceable mechanical design basis, load model, system strategy and coordination register.</div><div class="version">Version 1.0.1 &nbsp;·&nbsp; Last updated 11 November 2026</div></header>
<main>
<div class="toolbar">
<button class="primary" id="save">Save project locally</button><button id="export">Export project data (JSON)</button><button id="csv">Export document register (CSV)</button><button id="print">Print / save PDF</button><button id="reset">Reset</button><span id="saveMsg" class="hint"></span>
</div>
<div class="notice warn"><b>Important:</b> “Auto-populate” means local document text extraction plus rule-based candidate detection. Every extracted value is an unverified proposal until a mechanical engineer confirms it. This tool is not a substitute for BIM authoring, load calculations, code analysis, vendor selection or professional engineering review.</div>
<div class="notice privacy"><b>Privacy &amp; storage:</b> Documents are extracted locally in your browser — they are <b>not</b> uploaded to a server. The only external requests are loading the PDF / Word / Excel reader libraries from cdnjs.cloudflare.com when needed (see README for the full list). “Save project locally” uses this browser’s local storage only. It is <b>not</b> a shared project database: data saved by one person on one browser/device is not automatically visible to anyone else. Use Export (JSON/CSV) to share a project file.</div>
<div class="tabs">
<button class="active" data-tab="documents">1 · Document intake</button><button data-tab="basis">2 · Design basis</button><button data-tab="systems">3 · System design</button><button data-tab="calculations">4 · Quick calculations</button><button data-tab="coordination">5 · Mechanical coordination</button>
</div>
<section class="tab show" id="documents">
<div class="panel">
<h2>Architect / owner document intake</h2>
<p class="hint">Select files or drag them into the drop zone. Supported extraction: PDF, DOCX, XLSX, XLS, CSV, TXT, and text-based IFC. For RVT, DWG, point clouds and scanned PDFs, export schedules / views to PDF, XLSX, CSV, IFC or searchable PDF first. Files are processed in this browser session; they are not uploaded to a server.</p>
<div class="drop" id="drop"><b>Drop project documents here</b><p class="hint">or select multiple files</p><input type="file" id="files" multiple accept=".pdf,.docx,.xlsx,.xls,.csv,.txt,.ifc"></div>
<div class="actions"><button id="extract" class="primary">Extract / scan selected files</button><button id="clearDocs">Clear document list</button><span id="extractStatus" class="hint"></span></div>
<div class="notice" id="libStatus">Document readers load from public CDN when needed. Internet access may be required for PDF, Word and Excel extraction. Plain text and CSV work without those libraries.</div>
<div id="docList"></div>
</div>
<div class="panel">
<h2>Suggested data found in documents</h2>
<p class="hint">Candidate values are mapped to design-basis fields when recognizable. Review source snippets and confidence before accepting. Conflicting candidates remain visible for resolution.</p>
<div id="suggestions"><p class="muted">No extracted candidates yet.</p></div>
</div>
<div class="panel">
<h2>Recommended architect / owner deliverables</h2>
<div class="tablewrap"><table class="table"><thead><tr><th>Document family</th><th>Mechanical use / data to extract</th><th>Preferred machine-readable format</th></tr></thead><tbody>
<tr><td><b>Site & environmental</b><br>Survey, topography, utility maps, geotech, climate, flood / wind studies, zoning and code summary</td><td>Site elevations, plant locations, flood elevation, wind exposure, ambient design conditions, noise limits, utility water / sewer availability, equipment screening and access constraints</td><td>PDF reports; XLSX weather / utility schedules; IFC / CAD exports for geometry</td></tr>
<tr><td><b>Architectural program & volumes</b><br>Room data sheets, area schedules, plans, sections, reflected ceiling plans, adjacency diagrams</td><td>Room names / areas, occupancy, ceiling heights, plenum depths, shafts, risers, equipment rooms, white-space zones, service clearances, access / replacement routes</td><td>XLSX / CSV room schedules; searchable PDF; IFC model / exported schedules</td></tr>
<tr><td><b>Equipment & systems logic</b><br>IT / rack schedule, equipment cut sheets, liquid cooling requirements, owner sustainability targets</td><td>IT kW by room / rack, heat rejection, supply / return temperatures, water quality, flow / pressure, CDU loads, humidity limits, filtration, acoustic and energy targets</td><td>XLSX / CSV schedules; PDF cut sheets; manufacturer data sheets</td></tr>
<tr><td><b>Contract & delivery controls</b><br>BEP, OPR, scope matrix, specifications, phasing / permitting strategy</td><td>Model coordinates / LOD, design criteria, equipment standards, operating philosophy, maintainability, energy targets, scope boundaries, deliverable milestones and review gates</td><td>PDF / DOCX; XLSX responsibility matrices; BEP + IFC exchange</td></tr>
</tbody></table></div>
<div class="notice warn"><b>Model limitation:</b> Native Revit (.rvt), DWG, Navisworks, point-cloud and proprietary BIM files are not directly interpreted here. Ask the architect for IFC (preferably IFC4), room / equipment schedules in XLSX or CSV, sections / plans in searchable PDF, and a BEP stating coordinates and model version. Scanned PDFs need OCR before extraction.</div>
</div>
</section>
<section class="tab" id="basis">
<div class="panel"><h2>Project & design basis</h2>
<div class="grid">
<div><div class="field"><label>Project name</label><input data-field="project" value="Data Center — Mechanical Concept"></div><div class="field"><label>Project location / jurisdiction</label><input data-field="location" placeholder="City, state, country"></div><div class="field"><label>Facility type</label><select data-field="facility"><option>Hyperscale / cloud</option><option>Colocation</option><option>Enterprise</option><option>AI / HPC</option><option>Edge / modular</option><option>Telecom</option></select></div><div class="field"><label>Design phase</label><select data-field="phase"><option>Feasibility</option><option>Concept / schematic</option><option>Design development</option><option>Construction documents</option><option>Retrofit / expansion</option></select></div></div>
<div><div class="field"><label>IT critical load (MW)</label><input type="number" step=".1" data-field="itMW"></div><div class="field"><label>Gross building area (sq ft)</label><input type="number" data-field="grossSF"></div><div class="field"><label>Target rack count</label><input type="number" data-field="rackCount"></div><div class="field"><label>Average rack density (kW/rack)</label><input type="number" step=".1" data-field="rackKW"></div></div>
</div>
<div class="grid">
<div><div class="field"><label>Outdoor design conditions / source</label><textarea data-field="outdoor" placeholder="Summer DB/WB, winter DB, elevation, source and edition"></textarea></div><div class="field"><label>Flood / site / noise constraints</label><textarea data-field="siteConstraints"></textarea></div><div class="field"><label>Architectural constraints</label><textarea data-field="archConstraints" placeholder="Ceiling / plenum heights, shafts, roof zones, plant access, screening"></textarea></div></div>
<div><div class="field"><label>Owner operating requirements (OPR)</label><textarea data-field="opr" placeholder="Availability, operating hours, maintenance philosophy, temperature / humidity envelope"></textarea></div><div class="field"><label>Energy / sustainability targets</label><textarea data-field="sustainability" placeholder="PUE, WUE, carbon, water restrictions, heat reuse"></textarea></div><div class="field"><label>Phasing / permit milestones</label><textarea data-field="phasing"></textarea></div></div>
</div>
<div class="field"><label>Accepted assumptions / unresolved items</label><textarea data-field="assumptions"></textarea></div>
</div>
<div class="panel"><h2>Environmental and room schedule register</h2><p class="hint">Use extracted suggestions as prompts. Confirm the governing weather file / design percentile and room-by-room criteria with the engineer of record.</p><div id="basisEvidence" class="small muted">Document evidence will appear here.</div></div>
</section>
<section class="tab" id="systems">
<div class="panel"><h2>Mechanical system strategy</h2><div class="grid">
<div><div class="field"><label>Primary heat rejection architecture</label><select data-field="heatReject"><option>Undecided</option><option>Air-cooled chillers</option><option>Water-cooled chillers + cooling towers</option><option>Adiabatic / evaporative cooling</option><option>Dry coolers / fluid coolers</option><option>Hybrid plant</option><option>Direct expansion / packaged</option></select></div>
<div class="field"><label>White-space air system</label><select data-field="airSystem"><option>Undecided</option><option>CRAH with raised floor</option><option>CRAH / AHU overhead distribution</option><option>In-row cooling</option><option>Contained hot / cold aisle</option><option>Rear-door heat exchangers</option><option>Hybrid</option></select></div>
<div class="field"><label>Liquid cooling strategy</label><select data-field="liquid"><option>None / TBD</option><option>Direct-to-chip (D2C)</option><option>Rear-door heat exchanger</option><option>Immersion</option><option>Hybrid air + liquid</option></select></div>
<div class="field"><label>Cooling redundancy philosophy</label><select data-field="coolRedundancy"><option>Owner-defined / TBD</option><option>N</option><option>N+1</option><option>2N</option><option>Distributed / block redundant</option></select></div></div>
<div><div class="field"><label>Heat rejection / water approach</label><select data-field="waterApproach"><option>Undecided</option><option>Water-conserving / dry</option><option>Water-cooled</option><option>Hybrid seasonal</option><option>Site-specific reclaimed / non-potable water</option></select></div>
<div class="field"><label>Humidity / filtration / air quality requirements</label><textarea data-field="iaq"></textarea></div>
<div class="field"><label>Mechanical controls / BMS / EPMS interface</label><textarea data-field="controls"></textarea></div>
<div class="field"><label>Maintainability, isolation and replacement strategy</label><textarea data-field="maintainability"></textarea></div></div></div></div>
<div class="panel"><h2>Mechanical equipment schedule (concept level)</h2><p class="hint">Add equipment rows as the concept develops. Do not treat placeholder capacities as selected equipment.</p><div class="three"><div class="field"><label>Equipment tag</label><input id="eqTag" placeholder="CH-1 / CRAH-01"></div><div class="field"><label>Type</label><input id="eqType" placeholder="Chiller / CRAH / pump / CDU"></div><div class="field"><label>Capacity / duty</label><input id="eqCap" placeholder="kW, tons, L/s, etc."></div></div><div class="actions"><button id="addEq" class="primary">Add equipment</button></div><div id="eqList"></div></div>
</section>
<section class="tab" id="calculations">
<div class="panel"><h2>Preliminary mechanical calculations</h2><div class="notice">Screening-level calculations only. Confirm design conditions, diversity, redundancy, fouling factors, manufacturer performance and applicable standards before design use.</div>
<div class="grid">
<div><h3>IT heat load and cooling capacity</h3><div class="field"><label>IT load (MW)</label><input type="number" id="c_it" value="20" step=".1"></div><div class="field"><label>Other room / electrical heat load (kW)</label><input type="number" id="c_other" value="1200"></div><div class="field"><label>Design margin (%)</label><input type="number" id="c_margin" value="10"></div><div class="metric"><span class="hint">Preliminary net cooling duty</span><strong id="out_cooling">—</strong><span class="hint">kW / refrigeration tons</span></div></div>
<div><h3>Airflow screening</h3><div class="field"><label>Cooling duty (kW)</label><input type="number" id="a_kw" value="20000"></div><div class="field"><label>Air temperature rise (°C)</label><input type="number" id="a_dt" value="12"></div><div class="field"><label>Air density (kg/m³)</label><input type="number" id="a_rho" value="1.2" step=".01"></div><div class="metric"><span class="hint">Required air volume flow</span><strong id="out_air">—</strong><span class="hint">m³/s · sensible heat, Cp = 1.006 kJ/kg·K</span></div></div>
<div><h3>Chilled-water flow screening</h3><div class="field"><label>Cooling duty (kW)</label><input type="number" id="w_kw" value="20000"></div><div class="field"><label>Water ΔT (°C)</label><input type="number" id="w_dt" value="6"></div><div class="field"><label>Water density (kg/m³)</label><input type="number" id="w_rho" value="998"></div><div class="metric"><span class="hint">Water volume flow</span><strong id="out_water">—</strong><span class="hint">L/s · Cp = 4.186 kJ/kg·K</span></div></div>
<div><h3>Hydronic pump input screening</h3><div class="field"><label>Flow (L/s)</label><input type="number" id="p_flow" value="500"></div><div class="field"><label>Total dynamic head (m)</label><input type="number" id="p_head" value="25"></div><div class="field"><label>Combined pump / motor efficiency (%)</label><input type="number" id="p_eff" value="75"></div><div class="metric"><span class="hint">Estimated pump input</span><strong id="out_pump">—</strong><span class="hint">kW</span></div></div>
</div>
<p class="hint">Conversions: 1 refrigeration ton = 3.517 kW; water flow uses ρ·Cp·ΔT; air flow uses ρ·Cp·ΔT; pump input uses ρgQH/η. These do not size coils, pipes, fans, towers or pumps.</p>
</div>
</section>
<section class="tab" id="coordination">
<div class="panel"><h2>Mechanical design coordination checklist</h2><p class="hint">Track the design decisions that must be reconciled with architecture, structure, electrical, fire protection, civil, controls, IT and operations.</p><div id="checks"></div></div>
<div class="panel"><h2>Mechanical risk & decision log</h2><div class="field"><label>Risk / decision / RFI</label><textarea id="riskText" placeholder="Describe issue, impact, owner and required decision"></textarea></div><div class="field"><label>Responsible party / due date</label><input id="riskOwner" placeholder="Discipline / person / date"></div><button id="addRisk" class="primary">Add log item</button><div id="riskList"></div></div>
</section>
<div class="footer">Version 1.0.1 · Last updated 11 November 2026 · Data Center Mechanical Design Kickoff.<br>This tool is a design-management and preliminary calculation aid. It does not establish code compliance, equipment selection, reliability certification, final load, or construction-ready design. Verify all extracted data against the signed / current source document and coordinate with the architect, owner, utilities, vendors, AHJ and engineer of record.</div>
</main>
<script>
const docs=[], candidates=[], equipment=[], risks=[];
const fields={project:"Project name",location:"Project location",facility:"Facility type",phase:"Design phase",itMW:"IT critical load (MW)",grossSF:"Gross building area (sq ft)",rackCount:"Target rack count",rackKW:"Average rack density (kW/rack)",outdoor:"Outdoor design conditions",siteConstraints:"Flood / site / noise constraints",archConstraints:"Architectural constraints",opr:"Owner operating requirements",sustainability:"Energy / sustainability targets",phasing:"Phasing / permit milestones",assumptions:"Accepted assumptions"};
const $=id=>document.getElementById(id);
document.querySelectorAll("[data-tab]").forEach(b=>b.onclick=()=>{document.querySelectorAll(".tabs button").forEach(x=>x.classList.toggle("active",x===b));document.querySelectorAll(".tab").forEach(x=>x.classList.toggle("show",x.id===b.dataset.tab));});
function fieldVal(k){return document.querySelector(`[data-field="${k}"]`)?.value||""}
function setField(k,v){const el=document.querySelector(`[data-field="${k}"]`);if(el && v!=="" && !el.value)el.value=v}
function renderDocs(){ $("docList").innerHTML=docs.map((d,i)=>`<div class="doc"><div class="dochead"><b>${esc(d.name)}</b><span class="tag ${d.status==="Extracted"?"good":"review"}">${esc(d.status)}</span></div><div class="hint">${esc(d.kind)} · ${d.text.length.toLocaleString()} characters · ${esc(d.note||"")}</div><details><summary class="small">View extracted text preview</summary><pre style="white-space:pre-wrap;max-height:180px;overflow:auto;font-size:11px">${esc(d.text.slice(0,5000))}</pre></details></div>`).join("")||'<p class="muted">No documents added.</p>'}
function esc(s){return String(s??"").replace(/[&<>"']/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]))}
function classify(n){let s=n.toLowerCase();if(/weather|climate|environment|wind|flood|site|survey|geotech|utility/.test(s))return"Site & environmental";if(/room|area|architect|plan|section|riser|ceiling|program|schedule/.test(s))return"Architectural program";if(/cut.?sheet|equipment|rack|it.?load|cooling|chiller|cd[u]|liquid/.test(s))return"Equipment & systems";if(/bep|execution|opr|owner|scope|responsib|contract|permit|phase/.test(s))return"Project controls";return"General project document"}
async function loadScript(src){return new Promise((res,rej)=>{let s=document.createElement("script");s.src=src;s.onload=res;s.onerror=rej;document.head.appendChild(s)})}
async function extractFile(f){
 const ext=f.name.split(".").pop().toLowerCase();let text="";
 if(ext==="txt"||ext==="csv"||ext==="ifc")text=await f.text();
 else if(ext==="pdf"){if(!window.pdfjsLib)await loadScript("https://cdnjs.cloudflare.com/ajax/libs/pdf.js/3.11.174/pdf.min.js");pdfjsLib.GlobalWorkerOptions.workerSrc="https://cdnjs.cloudflare.com/ajax/libs/pdf.js/3.11.174/pdf.worker.min.js";let pdf=await pdfjsLib.getDocument({data:await f.arrayBuffer()}).promise;for(let p=1;p<=pdf.numPages;p++){let page=await pdf.getPage(p),c=await page.getTextContent();text+=c.items.map(x=>x.str).join(" ")+"\\n"}}
 else if(ext==="docx"){if(!window.mammoth)await loadScript("https://cdnjs.cloudflare.com/ajax/libs/mammoth/1.8.0/mammoth.browser.min.js");let r=await mammoth.extractRawText({arrayBuffer:await f.arrayBuffer()});text=r.value}
 else if(ext==="xlsx"||ext==="xls"){if(!window.XLSX)await loadScript("https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js");let wb=XLSX.read(await f.arrayBuffer(),{type:"array"});text=wb.SheetNames.map(n=>"SHEET: "+n+"\\n"+XLSX.utils.sheet_to_csv(wb.Sheets[n])).join("\\n")}
 else throw Error("Unsupported file type");
 return {name:f.name,kind:classify(f.name),text,status:"Extracted",note:"Text extraction only; validate tables, units, revision and context."};
}
const drop=$("drop");drop.ondragover=e=>{e.preventDefault();drop.classList.add("drag")};drop.ondragleave=()=>drop.classList.remove("drag");drop.ondrop=e=>{e.preventDefault();drop.classList.remove("drag");$("files").files=e.dataTransfer.files};
$("extract").onclick=async()=>{const fs=[...$("files").files];if(!fs.length){$("extractStatus").textContent="Choose files first.";return}let ok=0;for(const f of fs){$("extractStatus").textContent="Reading "+f.name+"…";try{docs.push(await extractFile(f));ok++}catch(e){docs.push({name:f.name,kind:classify(f.name),text:"",status:"Needs conversion",note:e.message+" — export to searchable PDF / XLSX / CSV / IFC text."})}}scanAll();renderDocs();$("extractStatus").textContent=`Processed ${ok} of ${fs.length} file(s).`};
$("clearDocs").onclick=()=>{docs.length=0;candidates.length=0;renderDocs();renderSuggestions()};
function addCandidate(field,value,source,snippet,confidence){if(value===null||value===undefined||String(value).trim()==="")return;candidates.push({field,value:String(value),source,snippet:snippet.slice(0,240),confidence,accepted:false})}
function scanAll(){candidates.length=0;for(const d of docs){const t=d.text;if(!t)continue;const rules=[
["itMW",/(?:IT|critical IT|IT capacity|white space)\s*(?:load|capacity)?\s*[:=]?\s*([\d,.]+)\s*(MW|megawatt)/ig,(m)=>m[1].replace(/,/g,"")],
["rackKW",/(?:average\s*)?(?:rack density|kW\s*\/\s*rack|per rack)\s*[:=]?\s*([\d,.]+)\s*kW/ig,m=>m[1].replace(/,/g,"")],
["rackCount",/(?:total\s*)?(?:rack count|number of racks|racks)\s*[:=]?\s*([\d,]+)/ig,m=>m[1].replace(/,/g,"")],
["grossSF",/(?:gross building area|gross floor area|GFA)\s*[:=]?\s*([\d,]+)\s*(?:sq\.?\s*ft|sf|square feet)/ig,m=>m[1].replace(/,/g,"")],
["sustainability",/(?:PUE|WUE)\s*(?:target|goal)?\s*[:=]?\s*([\d.]+)/ig,m=>m[0]],
["outdoor",/(?:summer design|outdoor design|winter design|design dry.?bulb|ambient design)[^\\n.;]{0,100}/ig,m=>m[0]],
["archConstraints",/(?:clear height|ceiling height|plenum depth|floor to floor)[^\\n.;]{0,100}/ig,m=>m[0]],
["opr",/(?:supply air temperature|return air temperature|humidity range|relative humidity|operating temperature)[^\\n.;]{0,120}/ig,m=>m[0]],
["phasing",/(?:phase [1-9]|phase one|phase two|permit package|early works package)[^\\n.;]{0,100}/ig,m=>m[0]]
];for(const [field,re,fn] of rules){let m;while((m=re.exec(t))!==null)addCandidate(field,fn(m),d.name,m[0],"Medium");}}
renderSuggestions()}
function renderSuggestions(){const root=$("suggestions");if(!candidates.length){root.innerHTML='<p class="muted">No candidate values detected. Add searchable documents or enter design basis manually.</p>';return}root.innerHTML=candidates.map((c,i)=>`<div class="mapping"><div><b>${esc(fields[c.field]||c.field)}</b><div class="hint">${esc(c.source)} · ${c.confidence} confidence</div></div><input id="cand${i}" value="${esc(c.value)}"><div><div class="hint">${esc(c.snippet)}</div><button onclick="acceptCandidate(${i})">Accept into design basis</button></div></div>`).join("")}
window.acceptCandidate=i=>{let c=candidates[i];let el=$("cand"+i);let v=el?el.value:c.value;const target=document.querySelector(`[data-field="${c.field}"]`);if(target){if(["itMW","rackKW","rackCount","grossSF"].includes(c.field))target.value=parseFloat(v.replace(/,/g,""))||"";else target.value+=(target.value?"\\n":"")+v}c.accepted=true;renderSuggestions();renderBasisEvidence()};
function renderBasisEvidence(){$("basisEvidence").innerHTML=candidates.filter(c=>c.accepted).map(c=>`<div>✓ <b>${esc(fields[c.field])}</b>: ${esc(c.value)} <span class="muted">— ${esc(c.source)}</span></div>`).join("")||"No accepted evidence yet."}
function updateCalc(){let it=+$("c_it").value||0,other=+$("c_other").value||0,margin=(+$("c_margin").value||0)/100,cool=it*1000+other;cool*=1+margin;$("out_cooling").textContent=`${cool.toFixed(0)} kW · ${(cool/3.517).toFixed(0)} TR`;let kw=+$("a_kw").value||0,dt=+$("a_dt").value||0,rho=+$("a_rho").value||0;$("out_air").textContent=dt&&rho?(kw/(rho*1.006*dt)).toFixed(1)+" m³/s":"Check inputs";let wk=+$("w_kw").value||0,wdt=+$("w_dt").value||0,wr=+$("w_rho").value||0;$("out_water").textContent=wdt&&wr?(wk/(wr*4.186*wdt)*1000).toFixed(1)+" L/s":"Check inputs";let q=(+$("p_flow").value||0)/1000,h=+$("p_head").value||0,e=(+$("p_eff").value||0)/100;let p=e?1000*9.81*q*h/e/1000:0;$("out_pump").textContent=p.toFixed(1)+" kW"}
document.querySelectorAll("#calculations input").forEach(x=>x.addEventListener("input",updateCalc));updateCalc();
const checklist=["Confirm governing outdoor design conditions and weather file with source / edition","Reconcile IT load, rack schedule, diversity and future density with owner / IT designer","Confirm white-space supply / return air envelope and equipment inlet requirements","Confirm liquid-cooling CDU loads, temperatures, flow, pressure, water quality and leak detection","Reserve plant rooms, roof zones, shafts, risers, plenums and service clearances in architectural model","Coordinate structural loads, vibration isolation, inertia bases, equipment anchorage and roof curbs","Coordinate electrical power, heat gains, generator radiator / combustion air and UPS battery room requirements","Coordinate fire / smoke strategy, dampers, penetrations, refrigerant / fuel hazards and emergency shutdown","Confirm water source, sewer discharge, treatment, blowdown, Legionella / water management and drought constraints","Coordinate acoustic limits, screening, plume recirculation, wind effects and neighbor impacts","Define redundancy, isolation valves, bypasses, maintenance routes and equipment replacement paths","Define controls points, sequences, alarms, trending, metering and EPMS / BMS integration","Define commissioning, TAB, functional testing, integrated systems testing and seasonal testing","Reconcile scope matrix, BEP, LOD, model coordinates, submittals and package milestones"];
$("checks").innerHTML=checklist.map((x,i)=>`<div class="check"><label><input type="checkbox" data-check="${i}"><span>${esc(x)}</span></label></div>`).join("");
$("addEq").onclick=()=>{let tag=$("eqTag").value.trim(),type=$("eqType").value.trim(),cap=$("eqCap").value.trim();if(!tag||!type)return;equipment.push({tag,type,cap});$("eqTag").value=$("eqType").value=$("eqCap").value="";renderEquipment()};
function renderEquipment(){$("eqList").innerHTML=equipment.map((e,i)=>`<div class="doc"><b>${esc(e.tag)}</b> · ${esc(e.type)} · ${esc(e.cap)} <button onclick="equipment.splice(${i},1);renderEquipment()">Remove</button></div>`).join("")}
$("addRisk").onclick=()=>{let t=$("riskText").value.trim();if(!t)return;risks.push({text:t,owner:$("riskOwner").value});$("riskText").value=$("riskOwner").value="";renderRisks()};
function renderRisks(){$("riskList").innerHTML=risks.map((r,i)=>`<div class="doc">${esc(r.text)}<div class="hint">${esc(r.owner)}</div><button onclick="risks.splice(${i},1);renderRisks()">Remove</button></div>`).join("")}
function payload(){let p={};document.querySelectorAll("[data-field]").forEach(e=>p[e.dataset.field]=e.value);p.calculations={};["c_it","c_other","c_margin","a_kw","a_dt","a_rho","w_kw","w_dt","w_rho","p_flow","p_head","p_eff"].forEach(id=>{const el=$(id);if(el)p.calculations[id]=el.value});p.documents=docs.map(d=>({name:d.name,kind:d.kind,status:d.status,characters:d.text.length,note:d.note}));p.candidates=candidates;p.equipment=equipment;p.risks=risks;p.checklist=[...document.querySelectorAll("[data-check]")].map(e=>({item:checklist[+e.dataset.check],complete:e.checked}));p.generated=new Date().toISOString();return p}
$("save").onclick=()=>{localStorage.setItem("dcMechanicalDesign",JSON.stringify(payload()));$("saveMsg").textContent="Saved in this browser."};
$("export").onclick=()=>download("data-center-mechanical-design.json",JSON.stringify(payload(),null,2),"application/json");
$("csv").onclick=()=>{let rows=[["File","Category","Status","Extracted characters","Note"],...docs.map(d=>[d.name,d.kind,d.status,d.text.length,d.note])];download("mechanical-document-register.csv",rows.map(r=>r.map(v=>'"'+String(v??"").replace(/"/g,'""')+'"').join(",")).join("\\r\\n"),"text/csv")};
$("print").onclick=()=>window.print();$("reset").onclick=()=>{if(confirm("Clear this project workspace and local saved data?")){localStorage.removeItem("dcMechanicalDesign");location.reload()}};
function download(name,txt,type){let a=document.createElement("a"),u=URL.createObjectURL(new Blob([txt],{type}));a.href=u;a.download=name;a.click();setTimeout(()=>URL.revokeObjectURL(u),1000)}
try{const saved=JSON.parse(localStorage.getItem("dcMechanicalDesign")||"null");if(saved){document.querySelectorAll("[data-field]").forEach(e=>{if(saved[e.dataset.field]!==undefined&&saved[e.dataset.field]!=="")e.value=saved[e.dataset.field]});if(saved.calculations)Object.entries(saved.calculations).forEach(([id,v])=>{const el=$(id);if(el&&v!==undefined&&v!=="")el.value=v});if(Array.isArray(saved.equipment))equipment.splice(0,equipment.length,...saved.equipment);if(Array.isArray(saved.risks))risks.splice(0,risks.length,...saved.risks);if(Array.isArray(saved.candidates))candidates.splice(0,candidates.length,...saved.candidates);if(Array.isArray(saved.checklist))saved.checklist.forEach((c,i)=>{const box=document.querySelector(`[data-check="${i}"]`);if(box)box.checked=!!c.complete});renderEquipment();renderRisks();updateCalc();$("saveMsg").textContent="Restored saved project from this browser."}}catch(e){console.warn("Could not restore saved project",e)}
renderDocs();renderSuggestions();renderBasisEvidence();
</script>
</body></html>